
OS:Version,
  {baa7b291-5aed-47b0-a652-4c2726d6a859}, !- Handle
  1.12.2;                                 !- Version Identifier

OS:SpaceType,
  {17298d80-8bed-45e9-87c9-b71c73836a9f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {5940a067-282d-4b6c-a161-b842ab8148ec}, !- Default Schedule Set Name
  {d8b3a234-4e0a-47f3-8a46-a735cb0cdb14}, !- Group Rendering Name
  {3917a79b-fd17-4559-bbf6-c860cfc600e8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {5940a067-282d-4b6c-a161-b842ab8148ec}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {064381a0-df3a-4e78-84f3-0db72b6e9932}, !- Number of People Schedule Name
  {e525ddd2-3d00-4541-ae13-d373896294f7}, !- People Activity Level Schedule Name
  {198547a6-3c1e-4867-a644-a0bd599c309e}, !- Lighting Schedule Name
  {0b008aa9-81f5-41b8-aa54-f944920bbdb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4284b06d-0dc8-4ea6-b114-20eef83f1f41}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d8b3a234-4e0a-47f3-8a46-a735cb0cdb14}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3917a79b-fd17-4559-bbf6-c860cfc600e8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {064381a0-df3a-4e78-84f3-0db72b6e9932}, ! Handle
  Office Misc Occ,                        ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  {6e39ece2-b2b3-4788-86f6-f1b6bf4e9b4e}, ! Default Day Schedule Name
  {2df0d99a-e61f-40b0-bd49-5a38ab3ddd09}, ! Summer Design Day Schedule Name
  {b7d17f85-fff9-49c7-9817-06e79350379e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e39ece2-b2b3-4788-86f6-f1b6bf4e9b4e}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {2df0d99a-e61f-40b0-bd49-5a38ab3ddd09}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {b7d17f85-fff9-49c7-9817-06e79350379e}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5a31fb15-8786-4e2c-ba08-0fedee4ecb01}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {064381a0-df3a-4e78-84f3-0db72b6e9932}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9d435df1-3747-4652-a7c2-cfbbe8a42289}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d310c7f2-3ab7-40d6-ad80-d728dc8c8eb3}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {064381a0-df3a-4e78-84f3-0db72b6e9932}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ef638368-cd6e-4575-a9b5-f1629cd23d8e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9d435df1-3747-4652-a7c2-cfbbe8a42289}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ef638368-cd6e-4575-a9b5-f1629cd23d8e}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {e525ddd2-3d00-4541-ae13-d373896294f7}, ! Handle
  Office Activity,                        ! Name
  {0cc369e4-5e85-4073-a30c-fdde5d405974}, ! Schedule Type Limits Name
  {8e0e89d7-7f41-44fc-9b72-c4bc34f500ac}, ! Default Day Schedule Name
  {8633db74-dd4d-48aa-94f3-3ae35149689a}, ! Summer Design Day Schedule Name
  {eab3c413-3e60-4094-bc0c-99f3c29c147b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e0e89d7-7f41-44fc-9b72-c4bc34f500ac}, ! Handle
  Office Activity Default Schedule,       ! Name
  {0cc369e4-5e85-4073-a30c-fdde5d405974}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8633db74-dd4d-48aa-94f3-3ae35149689a}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {0cc369e4-5e85-4073-a30c-fdde5d405974}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eab3c413-3e60-4094-bc0c-99f3c29c147b}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {0cc369e4-5e85-4073-a30c-fdde5d405974}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {198547a6-3c1e-4867-a644-a0bd599c309e}, ! Handle
  Office Bldg Light,                      ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  {185599ba-1345-4868-a871-8ddf3af42929}, ! Default Day Schedule Name
  {7634595f-3bfc-4805-82b7-36f94d509a5c}, ! Summer Design Day Schedule Name
  {b091d4eb-9b0d-46bf-b45e-b6034313592b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {185599ba-1345-4868-a871-8ddf3af42929}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7634595f-3bfc-4805-82b7-36f94d509a5c}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b091d4eb-9b0d-46bf-b45e-b6034313592b}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dc63b721-89e2-41d6-9ca1-fc1cdc28af9a}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {198547a6-3c1e-4867-a644-a0bd599c309e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {aeec3f70-5392-441e-89a3-314fa27ea3b3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {62480a2d-3d0a-4a50-951d-6d3c56e465dc}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {198547a6-3c1e-4867-a644-a0bd599c309e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cf4dbbbe-945a-4144-a92e-e1728b5f26d3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aeec3f70-5392-441e-89a3-314fa27ea3b3}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {cf4dbbbe-945a-4144-a92e-e1728b5f26d3}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {0b008aa9-81f5-41b8-aa54-f944920bbdb9}, ! Handle
  Office Bldg Equip,                      ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  {0d6c95bf-60b5-4764-936d-2cabb743c72f}, ! Default Day Schedule Name
  {6b0a5463-4ea4-415c-b1d6-0f0dd1e575d9}, ! Summer Design Day Schedule Name
  {460a45ea-329f-45f4-8a39-3768b78ff34c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d6c95bf-60b5-4764-936d-2cabb743c72f}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {6b0a5463-4ea4-415c-b1d6-0f0dd1e575d9}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {460a45ea-329f-45f4-8a39-3768b78ff34c}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fab5ab02-f7ee-422b-adf1-1457f7e989dd}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {0b008aa9-81f5-41b8-aa54-f944920bbdb9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ba4908c6-07b3-4866-a98b-9c9855799e65}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {7a4903f1-f88b-4c7f-aa3b-5b6e2ae2ccce}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {0b008aa9-81f5-41b8-aa54-f944920bbdb9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8f63474b-6aa9-45cb-8037-770f547e1164}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba4908c6-07b3-4866-a98b-9c9855799e65}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {8f63474b-6aa9-45cb-8037-770f547e1164}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {4284b06d-0dc8-4ea6-b114-20eef83f1f41}, ! Handle
  Office Infil Quarter On,                ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  {39ed2bb9-9784-4b78-ad1a-81734deb76bf}, ! Default Day Schedule Name
  {8987aaa3-2835-4257-96db-702cab4ef503}, ! Summer Design Day Schedule Name
  {e3f11e33-e305-478f-b952-7458901665e5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {39ed2bb9-9784-4b78-ad1a-81734deb76bf}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8987aaa3-2835-4257-96db-702cab4ef503}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {e3f11e33-e305-478f-b952-7458901665e5}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6bfe523a-ee44-4d9c-a2f0-7ef1d0d49399}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {4284b06d-0dc8-4ea6-b114-20eef83f1f41}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e73272e0-cf83-4d03-b90b-bd0b7ad13dac}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {66220050-bdb5-48b9-a02c-e836d297fab7}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {4284b06d-0dc8-4ea6-b114-20eef83f1f41}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {655fde68-98ef-4d02-ac01-fe957a4e8ddc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e73272e0-cf83-4d03-b90b-bd0b7ad13dac}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {655fde68-98ef-4d02-ac01-fe957a4e8ddc}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {19fba8c7-22e9-4110-819e-5b216596fedb}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {0cc369e4-5e85-4073-a30c-fdde5d405974}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {9c094248-6664-487c-84cc-975b9a608304}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {46853bcd-22c8-4380-b8d6-18705d47d842}, !- People Definition Name
  {17298d80-8bed-45e9-87c9-b71c73836a9f}; !- Space or SpaceType Name

OS:People:Definition,
  {46853bcd-22c8-4380-b8d6-18705d47d842}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {77233c24-2736-453b-8de6-babb5a70d9b6}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {62ee6d44-bf75-4cc2-9e1b-f42eb5253983}, !- Lights Definition Name
  {17298d80-8bed-45e9-87c9-b71c73836a9f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {62ee6d44-bf75-4cc2-9e1b-f42eb5253983}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bdf4f8e9-d962-4c7f-9236-b8676b51b8b8}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {62833282-761b-4475-8d4e-54ac196f8150}, !- Electric Equipment Definition Name
  {17298d80-8bed-45e9-87c9-b71c73836a9f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {62833282-761b-4475-8d4e-54ac196f8150}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {a7495e0f-b57b-4ca2-bd98-36a9c5474b57}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {17298d80-8bed-45e9-87c9-b71c73836a9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3ae66aa3-56ac-493e-af7f-72a18a0af7fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {064381a0-df3a-4e78-84f3-0db72b6e9932}, !- Number of People Schedule Name
  {e525ddd2-3d00-4541-ae13-d373896294f7}, !- People Activity Level Schedule Name
  {198547a6-3c1e-4867-a644-a0bd599c309e}, !- Lighting Schedule Name
  {0b008aa9-81f5-41b8-aa54-f944920bbdb9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4284b06d-0dc8-4ea6-b114-20eef83f1f41}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {8f5bf0a5-1c95-4b68-9d7c-adb986a254b9}, !- Handle
  189.1-2009 - CZ7-8 - Office,            !- Name
  {cd146844-2ef2-42ba-86bf-94a6970d0187}, !- Default Exterior Surface Constructions Name
  {bf05e1ab-639a-4385-91e8-46644717c433}, !- Default Interior Surface Constructions Name
  {525b7e11-8955-42fb-8715-6d36abc99cba}, !- Default Ground Contact Surface Constructions Name
  {dbb48e79-a6e1-427d-bc5b-24db115d212a}, !- Default Exterior SubSurface Constructions Name
  {aaf40f1a-fceb-457c-8424-9cc883616090}, !- Default Interior SubSurface Constructions Name
  {8572665f-1168-45d8-bb4a-e7c025f8ea65}, !- Interior Partition Construction Name
  {15217381-fd51-45a4-bf33-2283a7639a39}, !- Space Shading Construction Name
  {15217381-fd51-45a4-bf33-2283a7639a39}, !- Building Shading Construction Name
  {15217381-fd51-45a4-bf33-2283a7639a39}; !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cd146844-2ef2-42ba-86bf-94a6970d0187}, !- Handle
  Default Surface Constructions 19,       !- Name
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}, !- Floor Construction Name
  {15217381-fd51-45a4-bf33-2283a7639a39}, !- Wall Construction Name
  {61e3bd49-b3ac-4df4-9fa4-225c2d829630}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf05e1ab-639a-4385-91e8-46644717c433}, !- Handle
  Default Surface Constructions 20,       !- Name
  {e7b9c8cc-e083-4fac-91b9-b26890ebc0c9}, !- Floor Construction Name
  {3b78eb3e-b117-4736-a076-990e45067240}, !- Wall Construction Name
  {1daddba9-46a4-4650-8364-81697bbfe03e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {525b7e11-8955-42fb-8715-6d36abc99cba}, !- Handle
  Default Surface Constructions 21,       !- Name
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}, !- Floor Construction Name
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}, !- Wall Construction Name
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dbb48e79-a6e1-427d-bc5b-24db115d212a}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {c7ead01e-2f89-4548-91de-57bd2cf412ae}, !- Fixed Window Construction Name
  {c7ead01e-2f89-4548-91de-57bd2cf412ae}, !- Operable Window Construction Name
  {5cdd8666-7d6a-40cb-8190-015b1beda951}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}, !- Tubular Daylight Dome Construction Name
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aaf40f1a-fceb-457c-8424-9cc883616090}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}, !- Fixed Window Construction Name
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}, !- Operable Window Construction Name
  {aab56d6a-dbb3-45ca-891e-bab532b0e832}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8572665f-1168-45d8-bb4a-e7c025f8ea65}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {dd18be69-0cfd-4281-860e-382a95bc5721}; !- Layer 1

OS:StandardsInformation:Construction,
  {f23a660e-0494-40ba-817b-5bb06d471e9b}, !- Handle
  {8572665f-1168-45d8-bb4a-e7c025f8ea65}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {15217381-fd51-45a4-bf33-2283a7639a39}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {8e870fa0-67b8-4fca-8940-fc5e47e0939d}, !- Layer 1
  {db2f3e45-83c4-4465-a797-3a7854f4838c}, !- Layer 2
  {b78ef574-2afd-4b42-a8a9-9fe36c308060}, !- Layer 3
  {c69fef87-006d-424e-87e2-25728442c1d5}; !- Layer 4

OS:StandardsInformation:Construction,
  {2258fdb1-462a-4119-8a64-aca6a79894e9}, !- Handle
  {15217381-fd51-45a4-bf33-2283a7639a39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {adf5e109-386e-4e36-a832-03ccbc5c3cc3}, !- Layer 1
  {00ced8af-74b6-46b4-963f-76a7f65bd757}; !- Layer 2

OS:StandardsInformation:Construction,
  {9529a709-9a1f-40d2-b657-dd992613e768}, !- Handle
  {9e59dcd0-25d2-4439-804f-8fe7e33b510f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {61e3bd49-b3ac-4df4-9fa4-225c2d829630}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {5f4ef686-9763-4fcb-a963-d69f64c0c60f}, !- Layer 1
  {bf375267-6f10-4843-83ba-81e8b349b353}, !- Layer 2
  {2cc289cc-ac3c-4800-86f1-0bc43ecb036c}; !- Layer 3

OS:StandardsInformation:Construction,
  {becd4679-82bb-4418-aef5-93db2d44b2a8}, !- Handle
  {61e3bd49-b3ac-4df4-9fa4-225c2d829630}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {e7b9c8cc-e083-4fac-91b9-b26890ebc0c9}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {657a59fc-7df5-4a8c-b15b-72698aaa765b}, !- Layer 1
  {0bce62a5-40aa-4f3d-ba26-d71ed43cd7d9}, !- Layer 2
  {edfb2bf3-8c60-4bd2-917b-d61d0afe9369}; !- Layer 3

OS:StandardsInformation:Construction,
  {ecf11b5a-3db7-4e2a-a7c8-44673e926c69}, !- Handle
  {e7b9c8cc-e083-4fac-91b9-b26890ebc0c9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3b78eb3e-b117-4736-a076-990e45067240}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {71a2cda8-9609-41a6-86dc-9bd61e310c48}, !- Layer 1
  {e31982d6-eac1-4f67-8350-17150d51ba0e}, !- Layer 2
  {71a2cda8-9609-41a6-86dc-9bd61e310c48}; !- Layer 3

OS:StandardsInformation:Construction,
  {854d91a6-2b5e-4f8f-902c-0f8be6d61707}, !- Handle
  {3b78eb3e-b117-4736-a076-990e45067240}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1daddba9-46a4-4650-8364-81697bbfe03e}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {edfb2bf3-8c60-4bd2-917b-d61d0afe9369}, !- Layer 1
  {0bce62a5-40aa-4f3d-ba26-d71ed43cd7d9}, !- Layer 2
  {657a59fc-7df5-4a8c-b15b-72698aaa765b}; !- Layer 3

OS:StandardsInformation:Construction,
  {26dda90f-6a43-47a0-a31a-9794666d28d9}, !- Handle
  {1daddba9-46a4-4650-8364-81697bbfe03e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c7ead01e-2f89-4548-91de-57bd2cf412ae}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {f820c1d2-aaf2-4062-b221-fcc4517882b6}; !- Layer 1

OS:StandardsInformation:Construction,
  {2d8dbf42-2747-41b3-b498-79bc4ac09e87}, !- Handle
  {c7ead01e-2f89-4548-91de-57bd2cf412ae}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5cdd8666-7d6a-40cb-8190-015b1beda951}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e6c5078a-5c0e-4bd3-a8c9-eb2417c8ff1b}, !- Layer 1
  {40604739-e7e3-40f2-9b13-89e9163403a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c28a53e-7528-49df-a0a9-764d3fb3c2bb}, !- Handle
  {5cdd8666-7d6a-40cb-8190-015b1beda951}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {9f738d53-6747-4aef-9c5e-4a308f9c5c9b}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7460a05-a2ba-4766-af24-44f60f5fa94d}, !- Handle
  {f4b80f7e-b74f-4a11-aa73-3921ed5ee6ca}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aab56d6a-dbb3-45ca-891e-bab532b0e832}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {dd18be69-0cfd-4281-860e-382a95bc5721}; !- Layer 1

OS:StandardsInformation:Construction,
  {11042ebd-b929-4a16-b904-18363ef89758}, !- Handle
  {aab56d6a-dbb3-45ca-891e-bab532b0e832}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dd18be69-0cfd-4281-860e-382a95bc5721}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8e870fa0-67b8-4fca-8940-fc5e47e0939d}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {db2f3e45-83c4-4465-a797-3a7854f4838c}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b78ef574-2afd-4b42-a8a9-9fe36c308060}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {c69fef87-006d-424e-87e2-25728442c1d5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {adf5e109-386e-4e36-a832-03ccbc5c3cc3}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {00ced8af-74b6-46b4-963f-76a7f65bd757}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5f4ef686-9763-4fcb-a963-d69f64c0c60f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bf375267-6f10-4843-83ba-81e8b349b353}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2cc289cc-ac3c-4800-86f1-0bc43ecb036c}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {657a59fc-7df5-4a8c-b15b-72698aaa765b}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {0bce62a5-40aa-4f3d-ba26-d71ed43cd7d9}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {edfb2bf3-8c60-4bd2-917b-d61d0afe9369}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {71a2cda8-9609-41a6-86dc-9bd61e310c48}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {e31982d6-eac1-4f67-8350-17150d51ba0e}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {f820c1d2-aaf2-4062-b221-fcc4517882b6}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {e6c5078a-5c0e-4bd3-a8c9-eb2417c8ff1b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {40604739-e7e3-40f2-9b13-89e9163403a8}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {9f738d53-6747-4aef-9c5e-4a308f9c5c9b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Building,
  {bd0d8cbe-fa2c-44cb-8b56-d569fcbdc898}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {17298d80-8bed-45e9-87c9-b71c73836a9f}, !- Space Type Name
  {8f5bf0a5-1c95-4b68-9d7c-adb986a254b9}, !- Default Construction Set Name
  {3ae66aa3-56ac-493e-af7f-72a18a0af7fd}; !- Default Schedule Set Name

OS:SpaceType,
  {edbfa860-04cf-4478-ae65-521901be06a7}, !- Handle
  Space Type 1;                           !- Name

OS:Material:AirWall,
  {734d660d-d1e4-428c-9397-17d468c4dc67}, !- Handle
  Material Air Wall 1;                    !- Name

OS:Construction,
  {9673df36-30e3-4e11-a739-521493646d5f}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {734d660d-d1e4-428c-9397-17d468c4dc67}; !- Layer 1

OS:Facility,
  {b6e156d8-62fd-4ac5-b5a8-17452850b865}; !- Handle

OS:BuildingStory,
  {f0f060b5-6975-43a1-8670-29ba71ddedfb}, !- Handle
  Level 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {624bab6e-28e0-4729-95f3-7006f16949ea}, !- Handle
  Level 2,                                !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {1eb38221-4dcc-4994-bc18-8761d30f045b}, !- Handle
  Level 3,                                !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Handle
  sp-2-Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f0f060b5-6975-43a1-8670-29ba71ddedfb}, !- Building Story Name
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}; !- Thermal Zone Name

OS:Surface,
  {cfee2d65-2233-4a59-84f7-c393e400c4c8}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f097418-9c39-445b-aa13-64bbec4d8484}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 4.572, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe5a0c2-3e72-45e7-a816-d0a3aebc3567}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f80f1ce-123d-4667-8543-8235924e2d77}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3b6d3f-e89e-439c-b844-80de7ed85499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07155513-895d-4365-b5e8-943a39c9d0c3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f55668-94c4-4e54-b8be-52fb85809ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 4.572, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53930ff-4de6-4a6f-a0ed-bd8021185dca}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18d01c11-a745-4929-b32c-13ab78ac843f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bdc4556-d9b4-4c1d-a6aa-3b809e66334d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -12.192, 4.572, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Handle
  sp-3-Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f0f060b5-6975-43a1-8670-29ba71ddedfb}, !- Building Story Name
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}; !- Thermal Zone Name

OS:Surface,
  {b08f30d3-827a-4e2c-b3af-0bba2bc9d4ec}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80eb995-7547-46cf-a6d1-e67f3e3aa14a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 4.572, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f55668-94c4-4e54-b8be-52fb85809ce7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07155513-895d-4365-b5e8-943a39c9d0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18295e7d-e505-4bb6-8a1a-3a443449ccc7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7364f22-444e-412d-ab3a-d012b68b3f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d32530d-839d-4345-9e92-286700be6f44}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad48730d-47f0-43e3-8578-bb82c7e4e50c}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50b74e4-ba25-4ce9-a336-b3ea078c5e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Handle
  sp-5-Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {624bab6e-28e0-4729-95f3-7006f16949ea}, !- Building Story Name
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}; !- Thermal Zone Name

OS:Surface,
  {3bdc4556-d9b4-4c1d-a6aa-3b809e66334d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53930ff-4de6-4a6f-a0ed-bd8021185dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58dc3421-ad32-46b6-8d5e-9cd829358ec2}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 10.668, 7.9248,                !- X,Y,Z Vertex 3 {m}
  -12.192, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0316f1a2-4f18-4ea8-ac7e-de5d91d3a0c1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a70d5c-0a92-4b44-873a-6ce426fe7ce9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4237b69-2953-4ee1-b9ef-b52864f6e5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26e1064-ea3c-4a0c-8d25-d3a12c278438}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3d73600-9bb8-42af-915e-f318b79a3c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 10.668, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -12.192, 10.668, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 10.668, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a4eb07-4f19-46bb-933f-8770d36032f0}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  -12.192, 10.668, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Handle
  sp-6-Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {624bab6e-28e0-4729-95f3-7006f16949ea}, !- Building Story Name
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}; !- Thermal Zone Name

OS:Surface,
  {a50b74e4-ba25-4ce9-a336-b3ea078c5e34}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad48730d-47f0-43e3-8578-bb82c7e4e50c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 10.668, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7fa704-2b1e-4fc0-9fc0-2cef5b73e4f4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -12.192, 10.668, 7.9248,                !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d73600-9bb8-42af-915e-f318b79a3c72}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26e1064-ea3c-4a0c-8d25-d3a12c278438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  -12.192, 10.668, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fb415e-2830-4e51-aa24-bbc52d435a4b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bae9ad-5d40-498a-bcbe-e671a554f804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 15.24, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  0, 10.668, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9a842b-34ef-49c4-9375-052b0228776d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 15.24, 7.9248;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49d6b14-ce88-4b94-aacf-2fa135b18e77}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7d11c2f-5369-4cf9-9a9e-838bc39ffc9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 10.668, 7.9248,                !- X,Y,Z Vertex 1 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 15.24, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Handle
  sp-4-Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {624bab6e-28e0-4729-95f3-7006f16949ea}, !- Building Story Name
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}; !- Thermal Zone Name

OS:Surface,
  {23b15443-3368-4ffd-b7ba-45f2455618ad}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3b6d3f-e89e-439c-b844-80de7ed85499}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f80f1ce-123d-4667-8543-8235924e2d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7364f22-444e-412d-ab3a-d012b68b3f1a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18295e7d-e505-4bb6-8a1a-3a443449ccc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 15.24, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4237b69-2953-4ee1-b9ef-b52864f6e5be}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a70d5c-0a92-4b44-873a-6ce426fe7ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  0, 10.668, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bae9ad-5d40-498a-bcbe-e671a554f804}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fb415e-2830-4e51-aa24-bbc52d435a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 10.668, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 15.24, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5035e07-1b85-4fd8-9342-c8945e7f48ab}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddc0165-2b9a-4def-a20c-a5bbe5735077}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  15.24, 0, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a71464-55b3-45c2-8297-13b6d0c861f1}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373ffd12-a8ea-41bc-8ab0-c656098f912e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 7.9248;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0bdfc87-bc78-40a0-87d1-811e59e4f307}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3377d33a-842f-4c12-b1dc-bf70ec11f660}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  0, 15.24, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 15.24, 7.9248,                       !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {effe1885-0d6b-485b-92af-0f83b36b03d4}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f91c861-e47e-4841-a1e3-6d5e7e8d6d02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  15.24, 0, 7.9248,                       !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 7.9248,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 7.9248;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}, !- Handle
  sp-2-Zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b9b772b-1b29-41e8-9c00-0cd33d4d423d}, !- Zone Air Inlet Port List
  {d8f0b687-b43a-4213-b2d3-6c87539c0c72}, !- Zone Air Exhaust Port List
  {9107b231-d1cd-4a06-a677-c728a21f2cde}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c852fb1e-f798-40db-96fb-937a20bd4cda}, !- Handle
  Node 1,                                 !- Name
  {9107b231-d1cd-4a06-a677-c728a21f2cde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9107b231-d1cd-4a06-a677-c728a21f2cde}, !- Handle
  {a538c528-6db4-4f7e-b4c4-5dfbfde490f7}, !- Name
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}, !- Source Object
  11,                                     !- Outlet Port
  {c852fb1e-f798-40db-96fb-937a20bd4cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b9b772b-1b29-41e8-9c00-0cd33d4d423d}, !- Handle
  Port List 1,                            !- Name
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}; !- HVAC Component

OS:PortList,
  {d8f0b687-b43a-4213-b2d3-6c87539c0c72}, !- Handle
  Port List 2,                            !- Name
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}; !- HVAC Component

OS:Sizing:Zone,
  {3c635ce6-60e3-4fba-8641-580a58c15d83}, !- Handle
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8dbc059-bcd9-44ec-8be4-102216227c18}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7d3dc367-5be3-46a4-9c04-eefac49b31d7}; !- Thermal Zone

OS:ThermalZone,
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}, !- Handle
  sp-4-Zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {298e7063-2c6e-48d6-a167-de952f40fde9}, !- Zone Air Inlet Port List
  {895ef9b3-04ff-4791-825d-f72a7eddb28c}, !- Zone Air Exhaust Port List
  {15559e33-8569-4d3c-8107-c59941e60186}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f61e901-7682-45af-a7e9-5f8a4ecd1323}, !- Handle
  Node 2,                                 !- Name
  {15559e33-8569-4d3c-8107-c59941e60186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15559e33-8569-4d3c-8107-c59941e60186}, !- Handle
  {76bfc9c5-b893-4c17-ae69-30b47235402a}, !- Name
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}, !- Source Object
  11,                                     !- Outlet Port
  {5f61e901-7682-45af-a7e9-5f8a4ecd1323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {298e7063-2c6e-48d6-a167-de952f40fde9}, !- Handle
  Port List 3,                            !- Name
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}; !- HVAC Component

OS:PortList,
  {895ef9b3-04ff-4791-825d-f72a7eddb28c}, !- Handle
  Port List 4,                            !- Name
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}; !- HVAC Component

OS:Sizing:Zone,
  {fb6a8ca7-eb56-4592-a1a8-ad6abe5a2d1c}, !- Handle
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0be05495-87e9-4e20-a1e6-287d37039c5c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2338b0b8-a1b7-4e38-bf9f-5c114582e85a}; !- Thermal Zone

OS:ThermalZone,
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}, !- Handle
  sp-5-Zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a8082b6-69d3-4c7d-ac91-047c91d65bf2}, !- Zone Air Inlet Port List
  {df30f5f7-8e95-4671-831d-b756e14f5485}, !- Zone Air Exhaust Port List
  {50bf2f9c-be91-40b2-9db4-3a115853a794}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69da65ab-e97c-4f1f-a9a6-73f7f3be2f91}, !- Handle
  Node 3,                                 !- Name
  {50bf2f9c-be91-40b2-9db4-3a115853a794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50bf2f9c-be91-40b2-9db4-3a115853a794}, !- Handle
  {a9eeeaf6-88ef-43e5-bcd0-33ead0c5fb43}, !- Name
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}, !- Source Object
  11,                                     !- Outlet Port
  {69da65ab-e97c-4f1f-a9a6-73f7f3be2f91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a8082b6-69d3-4c7d-ac91-047c91d65bf2}, !- Handle
  Port List 5,                            !- Name
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}; !- HVAC Component

OS:PortList,
  {df30f5f7-8e95-4671-831d-b756e14f5485}, !- Handle
  Port List 6,                            !- Name
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}; !- HVAC Component

OS:Sizing:Zone,
  {c604f26b-1cfe-4db7-a2b3-711ebc8fe6f8}, !- Handle
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d67fe0a-4a22-4f8f-bcf6-e3b353e8fae5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c06f6dbd-666d-4bcb-acfd-d8d27365f7aa}; !- Thermal Zone

OS:ThermalZone,
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}, !- Handle
  sp-6-Zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c82e8552-7ec4-4bc8-9adb-a30d59ef5fc7}, !- Zone Air Inlet Port List
  {02d954e7-4c4c-49a7-905a-1d8fbc7bead3}, !- Zone Air Exhaust Port List
  {520463ed-24ca-4095-8018-fc6531bada77}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac8ab29a-315e-4af6-a995-23ee8fd4d27b}, !- Handle
  Node 4,                                 !- Name
  {520463ed-24ca-4095-8018-fc6531bada77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {520463ed-24ca-4095-8018-fc6531bada77}, !- Handle
  {ce4d54c7-e295-4b92-b4d9-4b7576b3e09c}, !- Name
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}, !- Source Object
  11,                                     !- Outlet Port
  {ac8ab29a-315e-4af6-a995-23ee8fd4d27b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c82e8552-7ec4-4bc8-9adb-a30d59ef5fc7}, !- Handle
  Port List 7,                            !- Name
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}; !- HVAC Component

OS:PortList,
  {02d954e7-4c4c-49a7-905a-1d8fbc7bead3}, !- Handle
  Port List 8,                            !- Name
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}; !- HVAC Component

OS:Sizing:Zone,
  {8d83046f-b572-454d-b064-c392818d479c}, !- Handle
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62006716-fa9b-4750-9642-f08f5ffb6f2d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e0a5e31f-abfd-4ea9-a104-cbe412c97811}; !- Thermal Zone

OS:ThermalZone,
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}, !- Handle
  sp-3-Zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5729f130-ec1f-4f5f-bedd-fa426d134658}, !- Zone Air Inlet Port List
  {152b3535-ea1e-44a1-8f30-455faca77022}, !- Zone Air Exhaust Port List
  {00883ba8-eb02-45c6-a456-5fe31a755326}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d1d3911-aa32-4d1a-aaf1-2f2e4376ddbe}, !- Handle
  Node 5,                                 !- Name
  {00883ba8-eb02-45c6-a456-5fe31a755326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00883ba8-eb02-45c6-a456-5fe31a755326}, !- Handle
  {50ba5290-11ec-4d87-b57e-d8bba5f3af83}, !- Name
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}, !- Source Object
  11,                                     !- Outlet Port
  {8d1d3911-aa32-4d1a-aaf1-2f2e4376ddbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5729f130-ec1f-4f5f-bedd-fa426d134658}, !- Handle
  Port List 9,                            !- Name
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}; !- HVAC Component

OS:PortList,
  {152b3535-ea1e-44a1-8f30-455faca77022}, !- Handle
  Port List 10,                           !- Name
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}; !- HVAC Component

OS:Sizing:Zone,
  {d753dee2-2bb7-4d8a-80df-9d4aa1eff1c2}, !- Handle
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9bbe040-71df-49f8-868e-bd5243c6cef4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5b2a12d5-9c77-4d48-bc5e-af0f20a8bd04}; !- Thermal Zone

OS:Surface,
  {ae5f94e7-4d9c-4420-8629-c7ea19f6fc5a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94cf63dc-5cb0-496a-bbba-718dc5776a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c7be1ce-6adf-4b77-bc81-c4f894bf86b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -12.192, 4.572, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7be1ce-6adf-4b77-bc81-c4f894bf86b2}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b33fe673-e756-4fe1-8b11-66921bc0eff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5f94e7-4d9c-4420-8629-c7ea19f6fc5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 10.668, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 10.668, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 3.9624;                 !- X,Y,Z Vertex 4 {m}

